.. |m2| replace:: m\ :sup:`2` \


************************************************************************************************************************
第三章 機械換気設備
************************************************************************************************************************

========================================================================================================================
1 適用範囲
========================================================================================================================

計算の対象とする機械換気設備は次のとおりである。

#. 主として排熱、除湿、脱臭を目的とした送風機を空気調和設備以外の機械換気設備と定義し、これを計算対象とする。

    - 空調対象室に設置された新鮮外気導入のための機械換気設備は、機械換気設備とはせずに空気調和設備とする。例えば、パッケージ型空調機等と併用される全熱交換器は、新鮮外気導入のための設備であるため空気調和設備の一部とみなし、空気調和設備の計算対象とする。
    - ただし、排熱、除湿、脱臭を主目的とした機械換気設備がある空調対象室（例えばトイレや喫煙室など）については、新鮮外気分は空気調和設備のエネルギー消費量に、排熱などの分は換気エネルギー消費量に計上する。
    - 電気室やエレベータ機械室などのように、一般的に換気をするところを冷房する場合については、換気設備とみなし、換気設備の計算対象とする。

#. 旧基準では対象外であった単相の送風機、単体の定格出力が0.2kW以下の送風機も、定格出力の合計が5.5kW未満の送風機も、平成25年基準では計算の対象とする。

.. note::
    「も」が多い。旧基準での対象外ではどこまでだったのか？

#. 非常用発電機室の換気設備のように、常時運転されない換気設備や、会議室に設置されるタバコの煙を排気するための（給排気バランス上場時運転しない）換気設備などは計算対象外とする。

#. 最近、給気を冷却あるいは加熱する場合も増えている厨房については、給気空気を冷却あるいは加熱するためのエネルギーは計算対象外とし、厨房用の給気と排気の送風機動力のみを計算対象とする。

.. note::
    記述が情緒的

#. 駐車場のドライエリアについては省エネルギー手法とみなし、ドライエリアを設けて第三種換気方式とした場合は、排気送風機の動力のみを換気設備の計算対象とする。（基準値は第一種換気方式を想定して決定されている。）

#. 換気の一部を自然通風により賄う場合は、その分選定された換気設備の容量が小さくなっていると想定されるため、何も補正を行わず、選定された機器の消費電力を用いて計算する。（基準値は自然通風なしを想定した消費電力であるため、これと設計値との差が自然通風による省エネルギー量である。）

#. 空気の移動を促進するために給排気設備とは別に空気循環用送風機設備を設ける時は、その設備が設置される室が空調対象室であれば、空気循環用送風機設備は空気調和設備として空調設備の送風機動力として計上する。非空調室であれば、空気循環用送風機設備は機械換気設備として機械換気設備の送風機動力として計上する。

次の機械換気設備は対象としない。

- 実験室などにおける局所換気設備（スクラバー、ドラフトチャンバー等）

========================================================================================================================
2 引用規格
========================================================================================================================

なし

========================================================================================================================
3 用語の定義
========================================================================================================================

機械換気設備
    | 送風機の機械力を使って給排気をし、主として排熱、除湿、脱臭を目的とした換気を行うための設備のこと。

機械換気設備の消費電力
    | 機械換気設備が当該建物に設置され、計画した風量で連続運転しているときの電動機及び換気設備に含まれる補機類の消費電力の合計値。

送風機の電動機出力
    | 電動機によって、電気エネルギーから変換された送風機を稼働させるための機械的な回転エネルギー。

電動機効率
    | 電動機に供給される電力（入力電力）に対する電動機出力の比。

負荷率
    | 実際にかかる冷房負荷を空調機またはパッケージユニットの必要冷房能力で除した値。換気代替空調機の仮想的な消費電力を求める際に用いる。

制御の方式に応じて定められる係数
    | 機器の運転効率化のための各種制御を導入した場合のエネルギー削減効果を見込むための係数。

========================================================================================================================
4 記号及び単位
========================================================================================================================

------------------------------------------------------------------------------------------------------------------------
4.1 記号
------------------------------------------------------------------------------------------------------------------------

------------------------------------------------------------------------------------------------------------------------
4.2 単位
------------------------------------------------------------------------------------------------------------------------

========================================================================================================================
5 機械換気設備の年間一次エネルギー消費量
========================================================================================================================

機械換気設備の年間一次エネルギー消費量 :math:`E_V` MJ / year は次式により表される。

.. math::
   :nowrap:

   \begin{align*}
        E_V = \left( \sum_{i}{E_{V,i}} + \sum_{j}{E_{V,ac,j}} \right) \cdot f_{prime,e} \cdot 10^{-3} \tag{1}
   \end{align*}

:math:`E_V`
    | 機械換気設備の設計一次エネルギー消費量, MJ / year
:math:`E_{V,i}`
    | 換気送風機 :math:`i` の年間電力消費量, kWh
:math:`E_{V,ac,j}`
    | 換気代替空調機 :math:`j` の年間電力消費量, kWh

.. note::
    一次エネへの換算は第一章に書く方がすっきりするし、太陽光発電やコージェネレーション等の電力融通等を考えた時は、2次エネルギーのまま建物全体計算に引き継ぐ方が自然である。

.. note::
    一次エネ換算係数の値の定義がない。

========================================================================================================================
6 換気送風機
========================================================================================================================

換気送風機 :math:`i` の年間電力消費量 :math:`E_{V,i}` は次式により表される。

.. math::
   :nowrap:

   \begin{align*}
        E_{V,i} = \frac{P_{V,fan,rated,i}}{\eta_m} \cdot f_{V,ctrl,i} \cdot \max_r{(T_{V,i,r})} \tag{2}
   \end{align*}

:math:`E_{V,i}`
    | 換気送風機 :math:`i` の年間電力消費量, kWh / year
:math:`P_{V,fan,rated,i}`
    | 換気送風機 :math:`i` の電動機定格出力, kW
:math:`\eta_m`
    | 電動機効率, -
:math:`f_{V,ctrl,i}`
    | 換気送風機 :math:`i` の制御方法に応じて定められる係数, -
:math:`T_{V,i,r}`
    | 換気送風機 :math:`i` が接続する室 :math:`r` の年間運転時間, h / year

.. note::
    換気送風機の電動機定格出力の数字入力規則がない。小数点第三位まで、四捨五入、切り上げ、切り下げ？
    電動機定格出力の定義がない。JIS等の規格で定められている？

.. note::
    入力シート「3-2) 換気送風機」の設計風量がどこにも使われていないようだが、それでOKか？

換気送風機 :math:`i` の制御方法に応じて定められる係数 :math:`f_{V,ctrl,i}` は付録Aにより定められる。

========================================================================================================================
7 換気代替空調機の年間電力消費量
========================================================================================================================

換気代替空調機 :math:`j` の年間電力消費量　:math:`E_{V,ac,j}`　は次式で表される。

.. math::
   :nowrap:

   \begin{align*}
        E_{V,ac,j} = \left( P_{V,ac,ref,j} + P_{V,ac,ref,fan,j} + P_{V,ac,fan,j} \right) \cdot \max_r{(T_{V,j,r})} \tag{3-1}
   \end{align*}

.. math::
   :nowrap:

   \begin{align*}
        P_{V,ac,ref,j} = \left( \frac{ q_{V,ac,ref,j} \cdot x_{V,ac,j} }{ 2.71 \cdot \eta_{V,ac,ref,j} } + \frac{ P_{V,ac,ref,pump,rated,j} }{ \eta_m } \right) \cdot r_{V,ac,ref,j}  \tag{3-2}
   \end{align*}

.. math::
   :nowrap:

   \begin{align*}
        P_{V,ac,ref,fan,j} = \sum_{k=1}{ \left( \frac{ P_{V,ac,ref,fan,rated,j,k} }{ \eta_m } \cdot f_{V,ac,ref,fan,ctrl,j,k} \right) } \cdot r_{V,ac,ref,j}  \tag{3-3}
   \end{align*}

.. math::
   :nowrap:

   \begin{align*}
        P_{V,ac,fan,j} = \sum_{k=1}{ \left( \frac{ P_{V,ac,fan,rated,j,k} }{ \eta_m } \cdot f_{V,ac,fan,ctrl,j,k} \right) } \cdot r_{V,ac,fan,j}  \tag{3-4}
   \end{align*}

:math:`E_{V,ac,j}`
    | 換気代替空調機 :math:`j` の年間電力消費量, kWh
:math:`P_{V,ac,ref,j}`
    | 定義なし
:math:`P_{V,ac,ref,fan,j}`
    | 定義なし
:math:`P_{V,ac,fan,j}`
    | 定義なし
:math:`q_{V,ac,ref,j}`
    | 換気代替空調機 :math:`j` の必要冷却能力, kW
:math:`x_{V,ac,j}`
    | 換気代替空調機 :math:`j` の年間平均負荷率, -
:math:`\eta_{V,ac,ref,j}`
    | 換気代替空調機 :math:`j` の熱源効率（一次エネルギー換算）, -
:math:`P_{V,ac,ref,pump,rated,j}`
    | 換気代替空調機 :math:`j` に付属するポンプの電動機定格出力, kW
:math:`\eta_m`
    | 電動機効率, -
:math:`r_{V,ac,ref,j}`
    | 換気代替空調機 :math:`j` の年間稼働率, -
:math:`P_{V,ac,ref,fan,rated,j,k}`
    | 換気代替空調機 :math:`j` に付属する送風機 :math:`k` の電動機定格出力, kW
:math:`f_{V,ac,ref,fan,ctrl,j,k}`
    | 換気代替空調機 :math:`j` に付属する送風機 :math:`k` に採用される制御方法に応じて定められる係数
:math:`P_{V,ac,fan,rated,j,k}`
    | 換気代替空調機 :math:`j` と併設される換気送風機 :math:`k` の電動機定格出力, kW
:math:`f_{V,ac,fan,ctrl,j,k}`
    | 換気代替空調機 :math:`j` と併設される換気送風機 :math:`k` に採用される制御方式に応じて定められる係数, -
:math:`r_{V,ac,fan,j}`
    | 換気代替空調機 :math:`j` と併設される換気送風機 :math:`k` の年間稼働率, -

========================================================================================================================
8 電動機効率
========================================================================================================================

電動機効率 :math:`\eta_m` は :math:`0.75` とする。

.. raw:: latex

    \newpage

========================================================================================================================
付録 A 換気送風機・換気代替空調機に付属する送風機および換気代替空調機と併設される換気送風機の制御方法
========================================================================================================================

本付録において示される制御方法に応じて定められる係数は、
換気送風機 :math:`i` 、換気代替空調機に付属する送風機 :math:`j` および換気代替空調機と併設される換気送風機 :math:`k` に適用される。
以下の説明ではこれらの添字を省略し、換気送風機・換気代替空調機に付属する送風機および換気代替空調機と併設される換気送風機をまとめて送風機と呼ぶ。

------------------------------------------------------------------------------------------------------------------------
A.1 送風機の制御方法に応じて定められる係数
------------------------------------------------------------------------------------------------------------------------

送風機の制御方法に応じて定められる係数 :math:`f_{V,ctrl}` は次式により表される。

.. math::
   :nowrap:

   \begin{align*}
        f_{V,ctrl} = f_{V,ctrl,motor} \cdot f_{V,ctrl,inverter} \cdot f_{V,ctrl,volume} \tag{1}
   \end{align*}


:math:`f_{V,ctrl}`
    | 送風機の制御方法に応じて定められる係数, -
:math:`f_{V,ctrl,motor}`
    | 送風機の高効率電動機の有無によって決まる係数, -
:math:`f_{V,ctrl,inverter}`
    | 送風機のインバータの有無によって決まる係数, -
:math:`f_{V,ctrl,volume}`
    | 送風機の送風量制御の種類によって決まる係数, -


------------------------------------------------------------------------------------------------------------------------
A.2 高効率電動機
------------------------------------------------------------------------------------------------------------------------

送風機の高効率電動機の有無によって決まる係数 :math:`f_{V,ctrl,motor}` は、高効率電動機の採用の有無によって次式により表される。 [#f1]_

.. math::
    :nowrap:

    \begin{align*}
    f_{V,ctrl,motor} =
    \begin{cases}
        0.95 & \text{(採用あり)} \\
        1.00 & \text{(採用なし)}
    \end{cases} \tag{2}
    \end{align*}

ここで、送風機の高効率電動機が有りとは、JIS C 4214 に準拠した低圧三相かご形誘導電動機が採用されている場合をいう。

------------------------------------------------------------------------------------------------------------------------
A.3 インバータ
------------------------------------------------------------------------------------------------------------------------

送風機のインバータの有無によって決まる係数 :math:`f_{V,ctrl,inverter}` は、インバーターの採用の有無によって次式により表される。

.. math::
    :nowrap:

    \begin{align*}
    f_{V,ctrl,inverter} =
    \begin{cases}
        0.6 & \text{(採用あり)} \\
        1.0 & \text{(採用なし)}
    \end{cases} \tag{3}
    \end{align*}

ここで、送風機のインバータの採用ありとは、インバータが設置されている場合である。
また、自動制御が行われておらず固定周波数で運用する場合も含まれる。

------------------------------------------------------------------------------------------------------------------------
A.4 送風量制御
------------------------------------------------------------------------------------------------------------------------

送風機の送風量制御の種類によって決まる係数 :math:`f_{V,ctrl,volume}` は、送風量制御の種類によって次式のように表される。

.. math::
    :nowrap:

    \begin{align*}
    f_{V,ctrl,volume} =
    \begin{cases}
        0.6 & \text{(CO・CO} _2 \text{濃度制御)} \\
        0.7 & \text{(温度制御)} \\
        1.0 & \text{(制御なし)}
    \end{cases} \tag{4}
    \end{align*}

ここで、CO・CO :sub:`2` 濃度制御とは、駐車場などにおいてCO濃度やCO :sub:`2` 濃度により送風機制御を行っている場合をいう。
温度制御とは、電気室などにおいて室内温度により送風機制御を行っている場合をいう。

.. note::
    CO・CO2濃度制御の定義は？温度制御の定義は？

^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^
test
^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^

.. [#f1] 電動機効率は :math:`0.75` を想定しており、高効率電動機とは :math:`0.79 (= 0.75 \div 0.95)` 程度の効率を想定していることになる。

